within Absolut.FluidBased.Static.SingleEffect_intern;
model AbsorberStatic

    replaceable package Medium_v = Modelica.Media.Water.WaterIF97_R2ph;
    replaceable package Medium_l = Absolut.Media.LiBrH2O;

 // Start values...
  parameter Modelica.Units.SI.AbsolutePressure p_start= Medium_l.saturationPressure_TX(T_start,1-X_LiBr_start)
    "Initial liquid-vapor equilibrium pressure"
    annotation (Dialog(tab="Initialization"));
  parameter Modelica.Units.SI.Temperature T_start= Medium_l.temperature_Xp(1 -
      X_LiBr_start, p_start)
    "Initial liquid-vapor equilibrium temperature"
    annotation (Dialog(tab="Initialization"));
  parameter Modelica.Units.SI.MassFraction X_LiBr_start
    "Water content in solution" annotation (Dialog(tab="Initialization"));

//PORTS
  Modelica.Fluid.Interfaces.FluidPort_b port_v(redeclare package Medium = Medium_v)
    "Fluid port. Water vapor"
    annotation (Placement(transformation(extent={{-100,60},{-80,80}}),iconTransformation(extent={{-100,60},
            {-80,80}})));
  Modelica.Fluid.Interfaces.FluidPort_b port_l_b(redeclare package Medium = Medium_l)
    "Fluid port" annotation (Placement(transformation(extent={{-60,-100},{-40,-80}}),
        iconTransformation(extent={{-60,-100},{-40,-80}})));
  Modelica.Fluid.Interfaces.FluidPort_a port_l_a(redeclare package Medium = Medium_l)
    "Fluid port" annotation (Placement(transformation(extent={{80,-40},{100,-20}}),
        iconTransformation(extent={{80,-40},{100,-20}})));
  Modelica.Fluid.Interfaces.FluidPort_a port_v_a(redeclare package Medium =
        Medium_v) "Fluid port" annotation (Placement(transformation(extent={{80,
            20},{100,40}}), iconTransformation(extent={{80,20},{100,40}})));

// Main variables
  Modelica.Units.SI.Temperature T(start = T_start) "Liquid-vapor equilibrium temperature in the vessel";
  Modelica.Units.SI.Temperature T_6 "Temperature of liquid entering via port_l_a";


  Modelica.Units.SI.Temperature T_aux(start = Modelica.Media.Water.WaterIF97_ph.saturationTemperature(p_start))= Modelica.Media.Water.WaterIF97_ph.saturationTemperature(p)
    "Auxiliary temperature, for plotting purposes. Saturation temperature at start pressure p_start";

  Modelica.Units.SI.MassFraction X_H2O(start=1-X_LiBr_start) "Water content in solution";
  Modelica.Blocks.Interfaces.RealOutput X_LiBr(start=X_LiBr_start, unit="1", min = 0, max = 1);

  Modelica.Blocks.Interfaces.RealOutput p(start = p_start, unit="Pa")
    "Liquid-vapor equilibrium pressure in the vessel";

  Modelica.Blocks.Interfaces.RealOutput Hb_flow(unit="W") "Heat flow across boundaries or energy source/sink"
    annotation (Placement(transformation(extent={{80,-10},{100,10}})));

//Entropy
  Modelica.Units.SI.SpecificEntropy s_in_v "Specific entropy of entering mass at port_v_a";
  Modelica.Units.SI.SpecificEntropy s_in_l "Specific entropy of entering mass at port_l_a";
  Modelica.Units.SI.SpecificEntropy s_out_v "Specific entropy of leaving mass at port_v_b";
  Modelica.Units.SI.SpecificEntropy s_out_l "Specific entropy of leaving mass at port_l_b";
  Modelica.Units.SI.EntropyFlowRate Delta_s "Entropy flow in J/(K.s): In - Out";

  parameter Boolean use_X_LiBr_in = true "Use prescribed input to set X_LiBr";
  parameter Boolean use_p_in = true "Use prescribed input to set pressure";

  Modelica.Blocks.Interfaces.RealInput  X_LiBr_in if use_X_LiBr_in "X_LiBr content in solution"
    annotation (Placement(transformation(extent={{-20,70},{20,110}}),
        iconTransformation(
        extent={{-20,-20},{20,20}},
        rotation=90,
        origin={20,-80})));
  Modelica.Blocks.Interfaces.RealInput p_in if use_p_in  "Pressure of vessel"
    annotation (Placement(transformation(extent={{40,70},{80,110}}),
        iconTransformation(
        extent={{-20,-20},{20,20}},
        rotation=90,
        origin={80,-80})));

  parameter Boolean useClosedLoopMassBalance=false
    "Only for a closed steady circuit: mass balance is implied by other components";
  parameter Boolean useClosedLoopSaltBalance=false
    "Only for a closed solution circuit: salt balance is implied by other components";
  Modelica.Units.SI.MassFlowRate massResidual = port_l_a.m_flow + port_l_b.m_flow + port_v.m_flow + port_v_a.m_flow;
  Modelica.Units.SI.MassFlowRate saltResidual = port_l_a.m_flow*(1 - actualStream(port_l_a.Xi_outflow[1]))
    + port_l_b.m_flow*(1 - actualStream(port_l_b.Xi_outflow[1]));

equation

  // Whole-vessel conservation, including the final liquid outlet.
  if useClosedLoopMassBalance then
    assert(noEvent(abs(massResidual) <= 1e-8),
      "Closed-circuit mass balance is not satisfied; check the circuit or use local conservation");
  else
    massResidual = 0;
  end if;
  if useClosedLoopSaltBalance then
    assert(noEvent(abs(saltResidual) <= 1e-8),
      "Closed-circuit LiBr balance is not satisfied; check the circuit or use local conservation");
  else
    saltResidual = 0;
  end if;
  // Mass balance
  connect(X_LiBr,X_LiBr_in);
  X_H2O = 1 - X_LiBr;

  T = Medium_l.temperature_Xp(X_H2O,p);
  T_6 = Medium_l.temperature_hXp(inStream(port_l_a.h_outflow), inStream(port_l_a.Xi_outflow)*{1},p);

// Pressure at ports
  connect(p,p_in);
  port_v.p = p;
  port_l_b.p = p;
  port_l_a.p = p;
  port_v_a.p = p;

  // Energy definitions...
  // port_v_a.h_outflow and port_l_a.h_outflow are not used a priori. The use of a dummy value might suffice.
  port_v.h_outflow = Medium_v.specificEnthalpy(Medium_v.setState_pTX(p,T,{1}));
  port_v_a.h_outflow = Medium_v.specificEnthalpy(Medium_v.setState_pTX(p,T,{1}));
  port_l_b.h_outflow = Medium_l.specificEnthalpy(Medium_l.setState_pTX(
    p,
    T,
    {X_H2O}));
  port_l_a.h_outflow =  Medium_l.specificEnthalpy(Medium_l.setState_pTX(
    p,
    T,
    inStream(port_l_a.Xi_outflow)));

  port_l_a.Xi_outflow = {X_H2O};
  port_l_b.Xi_outflow = {X_H2O};

Hb_flow = port_l_b.m_flow*actualStream(port_l_b.h_outflow) + port_v_a.m_flow*actualStream(port_v_a.h_outflow) + port_v.m_flow*actualStream(port_v.h_outflow) + port_l_a.m_flow*actualStream(port_l_a.h_outflow);

// Entropy
s_in_v  = Medium_v.specificEntropy(Medium_v.setState_phX(port_v_a.p, inStream(port_v_a.h_outflow),  {1}));
s_in_l  = Medium_l.specificEntropy(Medium_l.setState_phX(port_l_a.p, inStream(port_l_a.h_outflow),  inStream(port_l_a.Xi_outflow)));
s_out_v = Medium_v.specificEntropy(Medium_v.setState_phX(port_v.p, port_v.h_outflow, {1}));
s_out_l = Medium_l.specificEntropy(Medium_l.setState_phX(port_l_b.p, port_l_b.h_outflow, {1-X_LiBr, X_LiBr}));
Delta_s = port_v.m_flow*s_out_v +  port_l_b.m_flow*s_out_l + port_l_a.m_flow*s_in_l + port_v_a.m_flow*s_in_v;

  annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
        Polygon(
          points={{-60,-100},{-100,-60},{-100,60},{-60,100},{60,100},{100,60},{100,-60},{60,-100},{-60,-100}},
          lineColor={0,0,0},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Polygon(
          points={{-100,-20},{100,-20},{100,-60},{60,-100},{-60,-100},{-100,-60},{-100,-20}},
          lineColor={28,108,200},
          fillColor={0,128,255},
          fillPattern=FillPattern.Solid),
        Text(
          extent={{-100,-20},{100,-60}},
          lineColor={0,0,0},
          lineThickness=1,
          fillColor={170,213,255},
          fillPattern=FillPattern.Solid,
          textString="static"),
        Text(
          extent={{-100,60},{100,20}},
          lineColor={0,0,0},
          lineThickness=1,
          fillColor={170,213,255},
          fillPattern=FillPattern.Solid,
          textString="abs")}),                                   Diagram(
        coordinateSystem(preserveAspectRatio=false)),
    Documentation(info="<html>
<p>Local total-mass and LiBr balances are enabled by default. For a closed steady circuit only, useClosedLoopMassBalance and useClosedLoopSaltBalance may replace redundant equations by assertions with an absolute tolerance of 1e-8 kg/s. All other components and connections must enforce the corresponding balances, and the circuit must supply independent pressure/composition references. These options are not valid for an open component test with unconstrained outlet flow or composition.</p>
</html>", revisions=""));
end AbsorberStatic;
